# 电力系统学习路线

你目前的状态，其实是电力行业里一个很典型但也很有优势的位置：

- 有真实工程经验
- 写过代码
- 接触过 FTU / 配电自动化 / 规约 / 现场问题
- 但"电力系统理论地图"没有建立起来

这意味着你不是"从零学电力"，而是：

> 你已经拿到了大量碎片，但缺少统一坐标系。

所以你的目标不应该是：

- 背《电力系统分析》
- 刷题考研
- 纯理论推导

而应该是：

**建立一套"电力系统认知框架"**

把你这些年接触到的：电压 / 电流 / 功率 / 开关 / 保护 / FTU / 故障 / 遥测 / 拓扑 / 潮流 / 继保 / 自动化，全部串成一个统一系统。

---

## 核心主线

整个电力系统只有一条主线：

**电能如何被：产生 → 传输 → 分配 → 控制 → 保护 → 恢复**

你所有见到的东西，本质都围绕这条主线。

---

## 七层知识树（完整框架）

---

### 第零层：数学工具

> 电力系统的语言是数学。没有这层工具，后面所有分析都只能停留在"感觉"层面。

这是整个知识树的**地基**，不要求深究证明，但要能熟练运用。

#### 0.1 相量与复数

交流电力系统的核心数学工具。

必须理解：

- 正弦量 `u(t) = Um·sin(ωt + φ)` 为什么可以表示为复数 `U = U∠φ`
- 相量不是实数，不是向量，是**旋转相量的复表示**
- 相量的加减乘除对应什么物理含义
- 为什么相量计算能简化 R/L/C 电路分析

**Feynman 检验：**
> "相量就是一个用复数表示的正弦交流量，它的模对应有效值，幅角对应相位。把一个微分方程问题变成了代数问题。"

能用自己的话说清楚这句话，就算通了。

**代码化项目：**
> 写一个复数相量运算库（极坐标 ↔ 直角坐标，加减乘除，幅值相位提取）。

**前向引用：**
> 相量是第 1 层（功率）、第 3 层（三相）、第 5 层（潮流短路）的基础。相量关过不去，后面每层都会卡。

---

#### 0.2 对称分量法的数学基础

先理解数学形式，物理意义在第 3 层展开。

```
[I0]      [1  1    1 ] [Ia]
[I1] = 1/3[1  a   a²] [Ib]
[I2]      [1  a²  a ] [Ic]
```

其中 `a = e^(j120°)` 是旋转算子。

必须理解：

- 为什么要乘 1/3（功率不变约束）
- 正序 / 负序 / 零序的数学对称性
- 为什么零序分量在三相对称时为零

**Feynman 检验：**
> "不对称的三相量可以分解为三组对称的相量——就像白光经过三棱镜分解为三基色。"

**前向引用：**
> 对称分量法是第 6 层（继电保护）中零序保护的数学本源，也是第 5 层（短路分析）的核心工具。

---

#### 0.3 标幺制（Per Unit）

电力系统所有计算都在标幺制下进行。

必须理解：

- 为什么选基准值（消除电压等级换算，简化计算）
- 基准功率 S_base、基准电压 U_base、基准阻抗 Z_base 的关系
- 为什么不同电压等级下的标幺值可以直接运算

**Feynman 检验：**
> "标幺值 = 实际值 / 基准值。选择不同的基准值就像不同的缩放比例，但最终结果一致。"

**代码化项目：**
> 实现标幺值与有名值的自动换算工具，输入电压等级和基准值即可转换。

---

### 第一层：物理本质

这是根。你现在很多知识串不起来，本质是这里不扎实。

---

#### 1.1 电压到底是什么

不是"电势差"这种教材话。

而是：

**电压是驱动能量流动的压力**

类似：水压、位能差。

理解：

- 为什么有电压才有功率流动
- 为什么相角会影响潮流
- 为什么高压输电损耗小

**Feynman 检验：**
> "电压就像水管两端的高度差。没有高度差，水就不流；没有电压差，电能就不流动。"

---

#### 1.2 电流是什么

电流不是电子流动那么简单。

而是：

**能量传输通道中的响应量**

重点理解：

- 电流为什么由阻抗决定
- 为什么短路电流会暴涨
- 为什么保护靠电流动作

**Feynman 检验：**
> "电流不是因，是果。是电压差作用在阻抗上产生的结果。就像你推一堵墙，墙给你的反作用力取决于墙的刚度。"

---

#### 1.3 功率是什么（核心中的核心）

你后面所有系统分析，本质都是功率流动。

**有功功率：** P = UI·cosφ
**无功功率：** Q = UI·sinφ
**视在功率：** S = UI

真正要理解的是：

- 为什么无功不做功却必须存在
- 为什么电压靠无功支撑
- 为什么电网怕无功不足
- 为什么电容器补偿能升压
- 为什么长线路需要无功补偿

> 这是整个电力系统的灵魂。

**Feynman 检验：**
> "有功是你实际干的活，无功是你维持干活环境必须的投入。就像骑自行车——有功是让车前进的力，无功是让你不倒的平衡力。"

**代码化项目：**
> 写一个功率计算器：输入 U、I、功率因数，输出 P、Q、S，并能可视化功率三角形。

**前向引用：**
> 功率的理解直接影响第 5 层潮流计算（电网功率如何流动）和第 6 层方向保护（功率方向如何判断故障方向）。

---

### 第一层 Feynman 综合检验

用一句话向非专业人员解释：

> "电网就像供水系统：电压是水压，电流是水流，功率是单位时间内流过的水量。水压低的地方水送不过去，无功不足的地方电送不过去。"

如果你觉得自己能这样讲出来，第一层过关。

---

### 第二层：测量系统

> 这是从物理世界到数字世界的桥梁。作为 FTU 开发者，这一层是你的"牙齿"——你每天读写 CT/PT 数据，真正理解它们背后的原理。

#### 2.1 CT（电流互感器）

**核心原理：**

- 一次侧电流 → 电磁感应 → 二次侧电流（按变比缩小）
- 二次侧额定值通常为 5A 或 1A

必须理解：

- 为什么 CT 二次侧绝对不能开路（会产生危险高压）
- CT 极性：减极性 / 加极性对保护方向的影响
- CT 饱和：为什么大电流下测量会失真
- 精度等级：0.2（计量）/ 0.5（测量）/ 5P10 / 10P10（保护）分别代表什么
- 10% 误差曲线的工程含义

**现场典型场景：**
> 线路短路时，CT 饱和导致二次电流畸变 → FTU 采样到的电流偏小 → 保护拒动。
> 你需要在代码中处理这种情况：谐波分析判断是否饱和，或采用延时避开饱和窗口。

**Feynman 检验：**
> "CT 就是把大电流按比例缩小为小电流的变压器。但它有一个脾气：二次侧绝对不能开路，否则会感应出危险高压。"

---

#### 2.2 PT（电压互感器）

**核心原理：**

- 一次侧电压 → 电磁感应 → 二次侧电压（按变比缩小）
- 二次侧额定值通常为 100V 或 100/√3 V

必须理解：

- PT 二次侧为什么能开路但不能短路
- PT 的两种常见接线：V-V 接线（测量线电压）和 Y-Y 接线（测量相电压+零序电压）
- 开口三角绕组：为什么能检测零序电压（3U0）
- PT 断线对保护/测量的影响——你在现场一定遇到过

**现场典型场景：**
> PT 一相熔丝熔断 → FTU 测到某相电压异常降低 → 功率计算错误 → 方向判断错误。
> 你的 FTU 软件需要通过三相电压和负序/零序分量来判断是否 PT 断线，然后闭锁相关保护。

**Feynman 检验：**
> "PT 就是把高电压按比例缩小为低电压的变压器。与 CT 相反，它二次侧不能短路。开口三角绕组是专门用来检测零序电压的。"

---

#### 2.3 接线方式与系统连线

真正在现场用得上的知识：

- 三相三线（两瓦特计法）：为什么两个功率元件能测三相功率
- 三相四线（三瓦特计法）：适用于带中性线的系统
- 在 FTU 代码中，这两种接线方式直接影响采样算法

**代码化项目：**
> 实现三相电量的采样与计算模块：
> - 三相电压 / 电流的有效值计算（均方根算法）
> - 相电压 ↔ 线电压 换算
> - 有功功率 / 无功功率 / 功率因数计算
> - 零序分量 3I0 / 3U0 合成

---

#### 2.4 测量误差链

作为一个开发者，你必须理解从"一次侧真实值"到"FTU 内部数值"之间发生了什么：

```
一次电气量 → CT/PT 变换（误差 0.2%~5%）
  → 二次电缆压降（误差 0.1%~0.5%）
    → 采样电阻 / 互感器（误差 0.1%~1%）
      → ADC 采样（量化误差 ±1LSB）
        → 软件滤波算法（算法误差）
          → 遥测上送（通信延迟）
```

**Feynman 检验：**
> "FTU 看到的数值和真实值之间，隔着 CT/PT 精度、电缆压降、ADC 量化误差、软件滤波等多层误差。你的保护定值整定必须预留出这些误差的裕量。"

**前向引用：**
> 理解 CT/PT 是第 6 层继电保护的前提——方向保护依赖 CT 极性判断，差动保护依赖 CT 一致性，零序保护依赖测量接线方式。

---

### 第三层：三相交流系统

这是电力系统真正的数学基础。

---

#### 3.1 三相电为什么存在

不是"效率高"。

而是：

**三相系统能天然形成旋转磁场**

这直接导致：

- 电机成立
- 发电机成立
- 电网成立

---

#### 3.2 相量

这是你必须跨过去的一道坎。

必须理解：

**电力系统本质是"旋转向量系统"**

交流量：

```
u(t) = Um·sin(ωt + φ)
```

最终会变成：

```
U· = U∠φ
```

一旦理解相量，你会突然看懂：

- 潮流
- 阻抗
- 功率方向
- 功角
- 短路
- 继保

为什么都能统一。

---

#### 3.3 对称分量法

这是很多工程师一辈子都没真正理解的东西。

但你做配电自动化，必须懂。

核心思想：

**不平衡三相 = 正序 + 负序 + 零序**

```
[I0]      [1  1    1 ] [Ia]
[I1] = 1/3[1  a   a²] [Ib]
[I2]      [1  a²  a ] [Ic]
```

然后你会突然理解：

- 零序电流为什么能检测接地
- 为什么单相接地会有零序
- 为什么保护整天在算 3I0
- 为什么 PT 断线会影响方向元件

---

#### 3.4 中性点接地方式（新增，非常关键）

> 这是配电网的"基因"。你在现场看到的接地故障现象差异，根源就在这里。

**三种主要方式：**

**1. 小电阻接地**

- 中性点通过小电阻（通常 6Ω ~ 20Ω）接地
- 单相接地故障电流大（数百到上千安培）
- 保护容易动作，零序电流很大
- 常见于：城市配网电缆线路

**2. 消弧线圈接地（谐振接地）**

- 中性点通过感性线圈接地
- 单相接地故障电流被补偿到很小
- 故障特征微弱，检测困难
- 常见于：架空线为主的农村配网

**3. 不接地系统**

- 中性点不接地
- 单相接地时故障电流仅为对地电容电流（很小）
- 可以带故障运行 2 小时
- 常见于：矿区、部分早期配网

**直接关联你的工作：**

| 接地方式 | 单相接地零序电流 | FTU 检测难度 | FAQ 受影响 |
|---------|---------------|------------|----------|
| 小电阻接地 | 很大（>100A） | 容易 | 能自动恢复 |
| 消弧线圈 | 很小（5~15A） | 困难 | 难判定 |
| 不接地 | 极小（<5A） | 极困难 | 基本不能用 |

**Feynman 检验：**
> "中性点接地方式决定了单相接地时电流有多大。小电阻接地像水管破了直接喷水，消弧线圈接地像水管破了但有人用手捂住——还是有漏，但小多了。"

---
#### 3.5 相序

- 正序：A-B-C（正常工况）
- 负序：A-C-B（不对称故障的信号）
- 零序：三相同相位（接地的信号）

**代码化项目：**
> 用对称分量法编写三相不平衡分析程序：
> - 输入三相电压/电流采样值
> - 计算正序/负序/零序分量
> - 判断故障类型（单相接地？相间？）
> - 输出故障特征量

**前向引用：**
> 三相系统和对称分量法是第 5 层（短路分析）和第 6 层（继电保护）的数学基础。不理解对称分量，你就看不懂零序保护。

---

### 第四层：电网结构

这里开始真正进入系统。

---

#### 4.1 发输变配用

真正理解：

- 发电机 → 升压站 → 输电网 → 变电站 → 配电网 → 用户

之间能量如何流动。

---

#### 4.2 为什么分层电压

比如：500kV → 220kV → 110kV → 35kV → 10kV → 380V

必须理解：

**电压等级本质是经济性 + 损耗 + 绝缘 + 输送距离的平衡。**

---

#### 4.3 配电网结构（你重点）

重点：

- 辐射型
- 环网
- 联络
- 开环运行

然后理解为什么：

- 配网允许短时停电，输电网不允许
- 配网故障恢复靠 FA
- FTU 为什么存在

---

#### 4.4 中性点接地方式与电网结构的关系

- 电缆为主的城区配网 → 小电阻接地（电容电流大）
- 架空线为主的农村配网 → 消弧线圈接地（电容电流小）
- 这种差异直接决定了你的 FTU 中零序保护方案的选型

**Feynman 检验：**
> "电网就像公路网：输电网是高速公路（封闭、快速、不允许中断），配电网是城市道路（可以短时拥堵绕行）。电压等级就像道路等级——越高的电压对应越大的'运力'。"

**代码化项目：**
> 用图（Graph）表示配电网拓扑：
> - 节点 = 开关/母线
> - 边 = 线路
> - 实现拓扑着色：找出供电区域、失电区域
> - 为 FA 算法打下基础

**前向引用：**
> 电网结构是第 5 层（潮流分析）的网络模型基础，也是第 7 层（FA 馈线自动化）的拓扑基础。

---

### 第五层：电力系统分析

这是"电网如何计算"。

---

#### 5.1 潮流计算

本质：

**电网功率如何流动**

核心：

```
Pij = (Ui·Uj / Xij) · sinδij
```

你会突然理解：

- 为什么功角决定潮流
- 为什么线路会过载
- 为什么潮流会转移
- 为什么环网复杂

**Feynman 检验：**
> "潮流计算就是算出整个电网每条线路、每个节点的电压和功率。就像计算整个供水管网中每段水管的水压和流量。"

**代码化项目：**
> 实现牛顿-拉夫逊法潮流计算：
> - 输入：节点导纳矩阵、节点注入功率
> - 输出：各节点电压幅值/相角、各支路功率
> - 在 3~5 节点的小型网络上验证

---

#### 5.2 短路分析

这是保护的基础。

理解：

- 为什么短路电流巨大
- 为什么距离电源越近越大
- 为什么要限流
- 为什么开断困难

**Feynman 检验：**
> "短路相当于把电网的输出端短接，阻抗趋近于零，根据欧姆定律电流会暴涨到正常值的数十倍。保护的任务就是在这个电流造成设备损坏之前把它切断。"

**代码化项目：**
> 实现三相短路电流计算：
> - 已知系统阻抗和故障点位置
> - 计算短路电流周期分量、非周期分量
> - 计算冲击电流

---

#### 5.3 稳定性

真正理解：

- 为什么系统会振荡
- 为什么会失步
- 为什么大停电会连锁

**Feynman 检验：**
> "稳定性就是电网受到扰动后能不能自己恢复平衡。就像你骑自行车被撞了一下——能不能自己重新稳住，还是直接摔倒。"

**前向引用：**
> 潮流分析的结果是第 6 层保护定值整定的依据，第 7 层 FA 策略也依赖潮流和短路的计算结果。

---

### 第六层：继电保护

这里你会开始把以前工作经验全部串起来。

---

#### 6.0 保护的四性

必须刻在脑子里：

> **选择性 | 速动性 | 灵敏性 | 可靠性**

- 选择性：只切除故障区段，不扩大停电范围
- 速动性：越快切除越好，减少设备损伤
- 灵敏性：即使高阻接地也要能检测到
- 可靠性：该动必须动，不该动不能乱动

**Feynman 检验：**
> "保护就像楼宇的消防系统：着火了只喷着火的房间（选择性），立即喷（速动性），即使小火苗也能检测到（灵敏性），不该喷时绝不放空炮（可靠性）。"

---

#### 6.1 核心思想

**保护 = 判断故障 + 快速隔离**

所有保护本质都一样。

---

#### 6.2 过流保护

为什么：

- 定值怎么整定
- 为什么分段
- 为什么有时限

---

#### 6.3 零序保护

为什么接地能检测。

**与第 3 层对称分量法、第 2 层中性点接地直接挂钩：**

- 中性点接地方式决定了零序保护能否使用
- CT 接线方式决定了零序电流的获取方式
- 保护定值整定要考虑 CT 精度

---

#### 6.4 方向保护

为什么功率方向能判断故障方向。

**注意：方向依赖参考极性**

这就回过头来，需要你在 FTU 代码中正确处理 CT 极性和 PT 接线。

**代码化项目：**
> 编写方向保护逻辑模块：
> - 输入：Ua/Ub/Uc, Ia/Ib/Ic
> - 计算各相功率方向
> - 结合零序分量判断故障方向
> - 输出：正向/反向/无故障

---

#### 6.5 差动保护

为什么：

- 进出电流不等就故障

本质：

- 基尔霍夫电流定律（KCL）

必须理解差动保护的前提条件：两端 CT 特性一致、通信同步。

这直接对应你的 FTU/DTU 开发中——纵联差动保护的两端数据同步问题。

**Feynman 检验：**
> "差动保护精确定位故障区段。就像一个水池：进水管和出水管流量相等就是正常，不等说明中间某处漏水了。"

---

#### 6.6 配电自动化中的保护特点

与输电保护不同，配电保护的特点：

- 反时限过流是主力
- 零序保护受接地方式限制
- 重合闸是标配（配网 80% 故障是瞬时性的）
- FA 在保护基础上做故障恢复

**前向引用：**
> 保护逻辑是第 7 层（配电自动化）FA 策略的判断基础。保护切除了故障，FA 负责恢复供电。

---

### 第七层：配电自动化

这里你会形成闭环。你以前很多"功能开发"会第一次真正理解。

---

#### 7.1 FA（馈线自动化）

本质：

**故障定位 + 隔离 + 恢复供电**

与第 6 层（继电保护）的关系：

- 保护负责跳闸切除故障
- FA 负责判断停电范围、隔离故障区段、恢复非故障区段供电

配电自动化的三个层次：

| 层次 | 实现方式 | 依赖 | 适用场景 |
|------|---------|------|---------|
| 就地型（智能分布式） | FTU 之间对等通信，不依赖主站 | 站间通信 | 可靠性要求高的城市配网 |
| 主站型 | 主站统一采集判断遥控 | SCADA + 通信 | 大规模配网 |
| 半分布型 | 就地+主站混合 | 两者兼备 | 复杂混合配网 |

**你的 FTU 开发就落在这里。**

---

#### 7.2 FTU 到底是什么

你会重新理解：

FTU 本质是：**测量 + 判断 + 通信 + 控制** 的边缘智能节点。

每一块功能都对应一条知识线：

| FTU 模块 | 对应知识层 | 说明 |
|---------|-----------|------|
| 模拟量采集 | 第 2 层（CT/PT/采样算法） | 电压电流怎么变成数字 |
| 保护逻辑 | 第 6 层（继电保护） | 判断故障发跳闸信号 |
| 拓扑识别 | 第 4 层（电网结构） | 知道自己在线路中位置 |
| 通信协议 | IEC104 / 61850 | 与主站交换实时数据 |
| FA 策略 | 第 7 层（配电自动化） | 故障隔离与恢复 |

---

#### 7.3 三遥

- 遥测 → 模拟量
- 遥信 → 状态量
- 遥控 → 控制链路

**你在写 104 规约代码时，就是在处理这三样东西的传输。**

---

#### 7.4 IEC104 / 61850

这时你会第一次真正理解：

规约不是"数据搬运"。

而是：

**电网实时状态系统。**

- 104 是远动规约——主站与 RTU/FTU 之间传输遥测遥信遥控
- 61850 是变电站级规约——设备之间互操作
- 它们的本质差异：104 是"我告诉你发生了什么"，61850 是"我们一起判断发生了什么"

---

### 第七层 Feynman 综合检验

> "配电自动化就像城市交通管理系统：故障就像交通事故，FA 是自动指挥系统——先确定事故位置，隔离事故路段，引导其他车辆绕行，最终恢复事故路段的通行。"

---

## 三位一体学习法

你适合：

**"理论 ←→ 工程 ←→ 代码"** 三位一体。

扩展对照表（横向覆盖各层）：

| 理论 | 工程 | 代码 |
|------|------|------|
| 交流电相量 | 示波器看波形 | 复数运算库 + FFT 实现 |
| CT/PT 原理 | 现场接线 / 极性测试 | 采样算法 + 有效值计算 |
| 中性点接地方式 | 现场单相接地现象 | 零序分量分析程序 |
| 对称分量法 | 保护装置中的 3I0 计算 | 正负零序分解算法 |
| 三相不平衡 | 现场三相电压不平衡 | 不平衡度计算 + 类型判定 |
| 潮流计算 | SCADA 系统潮流分布 | 牛拉法潮流计算程序 |
| 短路分析 | 保护定值整定 | 短路电流计算工具 |
| 继电保护逻辑 | 保护装置动作事件记录 | 方向保护 / 差动保护算法模拟 |
| FTU 遥测 | 现场 104 联调 | 104 协议栈实现 |
| FA 策略 | 主站 FA 测试 | 配电网拓扑 + 故障恢复算法 |

这样你会学得极快。

---

## 三阶段学习路线

### 第一阶段：建立统一认知（1~2 个月）

从第 0 层走到第 3 层。

目标：

- 建立"电网能量流动"认知
- 理解相量和对称分量法
- 熟练换算标幺值
- 掌握 CT/PT 原理和测量误差链

**阶段检验标志：**
> 能用相量方法计算一个简单 RLC 电路的电压电流功率；能说出 CT 饱和和 PT 断线对保护的影响。

---

### 第二阶段：系统分析（2~3 个月）

从第 4 层走到第 5 层。

目标：

- 看懂整个电网为什么这样运行
- 能手工计算简单网络的潮流和短路电流
- 理解功角、稳定性

**阶段检验标志：**
> 能对着一个单线图画出一条路径的潮流方向，能估算短路电流大致范围。

---

### 第三阶段：保护与自动化（2~3 个月）

从第 6 层走到第 7 层。

目标：

- 将工作经验理论化
- 理解过流 / 零序 / 方向 / 差动保护原理
- 掌握配电自动化的 FA 策略

**阶段检验标志：**
> 能解释你之前开发过的每一个 FTU 功能对应的电力系统原理；能说出现场遇到的故障案例中保护为什么动/不动。

---

## 各层代码化项目汇总

这是一个贯穿全路线的代码项目体系，每完成一个，你就把一层知识落地为代码。

| 层 | 项目 | 技能点 |
|----|------|--------|
| 第 0 层 | 相量复数运算库 | 复数运算、极坐标 ↔ 直角坐标 |
| 第 0 层 | 标幺值换算工具 | 基准值选择、多电压等级换算 |
| 第 1 层 | 功率计算器 + 功率三角形可视化 | P/Q/S 计算 |
| 第 2 层 | 三相电量采样计算模块 | RMS、有功无功、零序合成 |
| 第 3 层 | 对称分量法三相不平衡分析 | 矩阵运算、故障类型判据 |
| 第 4 层 | 配电网拓扑图表达 + 拓扑着色 | 图结构、BFS/DFS 遍历 |
| 第 5 层 | 牛顿-拉夫逊潮流计算 | 迭代法、节点导纳矩阵 |
| 第 5 层 | 短路电流计算工具 | 阻抗等效、冲击电流 |
| 第 6 层 | 方向保护逻辑模块 | 相量计算、方向判据 |
| 第 7 层 | FA 分布式孤立故障恢复模拟 | 拓扑 + 保护联动 |

---

## 你后面最应该做的一件事

你非常适合做：

**"把电力系统原理代码化"**

因为你已经具备：

- 工程经验
- 软件能力
- 自动化背景

而行业里真正缺的是：

**能把电力系统抽象成统一数学模型的人。**

你之前说的：

> "用少量基础函数组合出所有电气量"

这个方向其实非常对。

因为电力系统本质上就是：相量 + 阻抗 + 拓扑 + 功率流 + 状态估计 组成的大系统。

---

## 如何使用本路线图

建议每层按以下步骤推进：

1. **学习基础**：阅读对应层核心概念（配合经典教材）
2. **完成 Feynman 检验**：用自己的话写一段解释，直到能用大白话讲清楚
3. **实现代码项目**：把该层原理写成可运行的代码
4. **关联工作经验**：回顾你在现场/开发中遇到的哪些现象对应这个知识点
5. **前向预习**：了解本层知识在后续哪层会用到，带着方向感继续

每完成一层，你可以在这个文件里标记 ✅。

开始第零层吧——相量和复数。这会是你后面所有理解的基石。
